---
permalink: maintain/task_power_on_and_power_off_a_data_center.html
sidebar: sidebar
keywords: metrocluster, maintain, service, power, off, on, data, center, relocate, reconfigure, maintenance
summary: 'If you need to perform site maintenance or relocate a single site in a MetroCluster IP configuration, you must know how to power off and power on the site.'
---
= Power off and power on a single site in a MetroCluster IP configuration
:icons: font
:imagesdir: ../media/

[.lead]
If you need to perform site maintenance or relocate a single site in a MetroCluster IP configuration, you must know how to power off and power on the site. 

If you need to relocate and reconfigure a site (for example, if you need to expand from a four-node to an eight-node cluster), you cannot complete these tasks at the same time. This procedure only covers the steps that are required to perform site maintenance or to relocate a site without changing its configuration.

The following diagram shows a MetroCluster configuration.  Cluster_B is powered off for maintenance.

image::power-on-off-data-center.gif["Workflow for powering off Cluster_B in MetroCluster configuration for maintenance"]


== Power off a MetroCluster site

You must power off a site and all of the equipment before site maintenance or relocation can begin.
//GH issue 83 04/02/2022

.About this task

All the commands in the following steps are issued from the site that remains powered on.

.Steps

. Before you begin, check that any non-mirrored aggregates at the site are offline.

. Verify the operation of the MetroCluster configuration in ONTAP:

.. Check whether the system is multipathed:
+
`node run -node _node-name_ sysconfig -a`

.. Check for any health alerts on both clusters:
+
`system health alert show`

.. Confirm the MetroCluster configuration and that the operational mode is normal:
+
`metrocluster show`

.. Perform a MetroCluster check:
 +
`metrocluster check run`

.. Display the results of the MetroCluster check:
+
`metrocluster check show`

.. Check for any health alerts on the switches (if present):
+
`storage switch show`

.. Run Config Advisor.
+
https://mysupport.netapp.com/site/tools/tool-eula/activeiq-configadvisor[NetApp Downloads: Config Advisor]

.. After running Config Advisor, review the tool's output and follow the recommendations in the output to address any issues discovered.

. From the site you want to remain up, implement the switchover:
+
`metrocluster switchover`
+
----
cluster_A::*> metrocluster switchover
----
+
The operation can take several minutes to complete.

. Monitor and verify the completion of the switchover:
+
`metrocluster operation show`
+
----
cluster_A::*> metrocluster operation show
  Operation: Switchover
 Start time: 10/4/2012 19:04:13
State: in-progress
   End time: -
     Errors:

cluster_A::*> metrocluster operation show
  Operation: Switchover
 Start time: 10/4/2012 19:04:13
      State: successful
   End time: 10/4/2012 19:04:22
     Errors: -
----

. If you have a MetroCluster IP configuration running ONTAP 9.6 or later, wait for the disaster site plexes to come online and the healing operations to automatically complete.
+
In MetroCluster IP configurations running ONTAP 9.5 or earlier, the disaster site nodes do not automatically boot to ONTAP and the plexes remain offline. 
. Move any volumes and LUNs that belong to unmirrored aggregates offline.
.. Move the volumes offline.
+
----
cluster_A::* volume offline <volume name>
----
.. Move the LUNs offline.
+
----
cluster_A::* lun offline lun_path <lun_path>
----

. Move unmirrored aggregates offline: `storage aggregate offline`
+
----
cluster_A*::> storage aggregate offline -aggregate <aggregate-name>
----

. Depending on your configuration and ONTAP version, identify and move offline affected plexes that are located at the disaster site (Cluster_B).
+
You should move the following plexes offline:
+
--
* Non-mirrored plexes residing on disks located at the disaster site.
+
If you do not move the non-mirrored plexes at the disaster site offline, an outage might occur when the disaster site is later powered off.
+
* Mirrored plexes residing on disks located at the disaster site for aggregate mirroring.
After they are moved offline, the plexes are inaccessible.
--

.. Identify the affected plexes.
+
Plexes that are owned by nodes at the surviving site consist of Pool1 disks. Plexes that are owned by nodes at the disaster site consist of Pool0 disks.
+

----
Cluster_A::> storage aggregate plex show -fields aggregate,status,is-online,Plex,pool
aggregate    plex  status        is-online pool
------------ ----- ------------- --------- ----
Node_B_1_aggr0 plex0 normal,active true     0
Node_B_1_aggr0 plex1 normal,active true     1

Node_B_2_aggr0 plex0 normal,active true     0
Node_B_2_aggr0 plex5 normal,active true     1

Node_B_1_aggr1 plex0 normal,active true     0
Node_B_1_aggr1 plex3 normal,active true     1

Node_B_2_aggr1 plex0 normal,active true     0
Node_B_2_aggr1 plex1 normal,active true     1

Node_A_1_aggr0 plex0 normal,active true     0
Node_A_1_aggr0 plex4 normal,active true     1

Node_A_1_aggr1 plex0 normal,active true     0
Node_A_1_aggr1 plex1 normal,active true     1

Node_A_2_aggr0 plex0 normal,active true     0
Node_A_2_aggr0 plex4 normal,active true     1

Node_A_2_aggr1 plex0 normal,active true     0
Node_A_2_aggr1 plex1 normal,active true     1
14 entries were displayed.

Cluster_A::>
----
+
The affected plexes are those that are remote to cluster A. The following table shows whether the disks are local or remote relative to cluster A:
+

[cols="20,25,30,25"]
|===

h| Node h| Disks in pool h| Should the disks be set offline? h| Example of plexes to be moved offline

.2+a|
Node _A_1 and Node _A_2
a|
Disks in pool 0
a|
No. Disks are local to cluster A.
a|
-
a|
Disks in pool 1
a|
Yes. Disks are remote to cluster A.
a|
Node_A_1_aggr0/plex4

Node_A_1_aggr1/plex1

Node_A_2_aggr0/plex4

Node_A_2_aggr1/plex1
.2+a|
Node _B_1 and Node _B_2
a|
Disks in pool 0
a|
Yes. Disks are remote to cluster A.
a|
Node_B_1_aggr1/plex0

Node_B_2_aggr1/plex0
a|
Disks in pool 1
a|
No. Disks are local to cluster A.
a|
-
|===

.. Move the affected plexes offline:
+
`storage aggregate plex offline`
+
----
storage aggregate plex offline -aggregate Node_B_1_aggr1 -plex plex0
----
+
NOTE: Do not move the plexes of the Cluster_B root aggregates (aggr0) offline. The root aggregates of the disaster site are not switched over. After you heal the configuration, ownership returns to Cluster_B.

. Offline the ISL switch ports. Select the correct procedure for your switch type.
+
The following procedures show how to disable unused ISL ports, you can use the same commands to disable all active ISL ports as part of this procedure.
+
* link:../install-ip/task_switch_config_cisco.html#disable-unused-isl-ports-and-port-channels[Disable ISL ports on Cisco IP switches]
* link:../install-ip/task_switch_config_broadcom.html#disable-unused-isl-ports-and-port-channels[Disable ISL ports on Broadcom IP switches]
* link:../install-ip/task_switch_config_nvidia.html#disable-unused-isl-ports-and-port-channels[Disable ISL ports on NVIDIA IP switches]

. Halt the nodes by running the following command on each node:
+ 
`node halt -inhibit-takeover true -skip-lif-migration true -node <node-name>`

. Power off the equipment at the disaster site.
+
You must power off the following equipment in the order shown:
+
** Storage controllers - the storage controllers should currently be at the `LOADER` prompt, you must power them off completely.
** MetroCluster IP switches
** Storage shelves

== Relocating the powered-off site of the MetroCluster

After the site is powered off, you can begin maintenance work. The procedure is the same whether the MetroCluster components are relocated within the same data center or relocated to a different data center.

* The hardware should be cabled in the same way as the previous site.
* If the Inter-Switch Link (ISL) speed, length, or number has changed, they all need to be reconfigured.

.Steps

. Verify that the cabling for all components is carefully recorded so that it can be correctly reconnected at the new location.

. Physically relocate all the hardware, storage controllers, IP switches, and storage shelves.

. Configure the ISL ports and verify the intersite connectivity.

.. Power on the IP switches.
+
NOTE: Do *not* power up any other equipment.

. Use tools on the switches (as they are available) to verify the intersite connectivity.
+
NOTE: You should only proceed if the links are correctly configured and stable.

. Disable the links again if they are found to be stable.

== Powering on the MetroCluster configuration and returning to normal operation

After maintenance has been completed or the site has been moved, you must power on the site and reestablish the MetroCluster configuration.

.About this task

All the commands in the following steps are issued from the site that you power on.

.Steps

. Power on the switches.
+
You should power on the switches first. They might have been powered on during the previous step if the site was relocated.

.. Reconfigure the Inter-Switch Link (ISL) if required or if this was not completed as part of the relocation.

.. Enable the ISL if fencing was completed.

.. Verify the ISL.

. Power on the storage controllers and wait until you see the `LOADER` prompt. The controllers must not be fully booted. 
+
If auto boot is enabled, press `Ctrl+C` to stop the controllers from automatically booting. 
+
CAUTION: Don't power up the shelves before you power up the controllers. This prevents the controllers from an unintended boot into ONTAP.

. Power on the shelves, allowing enough time for them to power on completely.

. Verify that the storage is visible from maintenance mode.
.. Boot into maintenance mode:
+
`boot_ontap maint`
.. Verify that the storage is visible from the surviving site. 
.. Verify that the local and remote storage is visible from the node in maintenance mode:
+
`disk show -v`

. Halt the nodes:
+
`halt`

. Reestablish the MetroCluster configuration.
+
Follow the instructions in link:../disaster-recovery/task_recover_from_a_non_controller_failure_mcc_dr.html#verifying-that-your-system-is-ready-for-a-switchback[Verifying that your system is ready for a switchback] to perform healing and switchback operations according to your MetroCluster configuration.

// 2025 Jan 21, ONTAPDOC-3428
// 2025 June 05, ONTAPDOC-2894
// 2025 Feb 13, ONTAPDOC-2534
// 2024 May 03, ONTAPDOC-1854
// BURT 1382414, 09 DEC 2021
// GH issue 184, July 11th 2022
// GH issue #60, July 11th 2022
// 2026 Oct 1, ONTAPDOC-3922
